---
title: Опис регістрів ModBus
icon: material/list-box
---

# Детальний опис регістрів ModBus RTU/TCP.

Числа які починаються з `0x` мають шістнадцятковий формат, всі інші десятковий формат.  

Перетворювачі передають числа `int16_t`, `int32_t`, `uint32_t` та рядки `string`.   
Протокол обміну ModBus RTU/TCP не має засобів позначення типу переданих даних. Відповідальність по визначенню типу лягає на програмне забезпечення верхнього рівня.  
ModBus RTU/TCP використовує big-endian представлення для адреси та даних. Це означає, що коли передається числова величина, більша за один байт, першим надсилається старший байт.  

Нижче представлено приклади передачі, числа в прикладах у шістнадцятковому форматі.

-	При передачі `int16_t` числа `0x0102` першим байтом буде надіслано `0x01`, другим `0х02`. 
-	При передачі `int32_t` числа `0x01020304` першим байтом буде надіслано `0x01`, другим `0х02`, третім `0х03`, четвертим `0х04`.

## Читання основних параметрів перетворювача.

Читання функція 03 (0x03) Read Holding Registers та/або 04 (0x04) Read Input Registers.

| **Адреса регістрів** | **Функціонал** | **Доступ** | **Діапазон та формат даних в перетворювачі** | **Точність** | **Діапазон та формат даних в регістрах** | **Тип даних** |
|---|---|---|---|---|---|---|
|Стан перетворювача| &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
|0 | Стан перетворювача ІПКЗ | Тільки читання (R) | Число від 0 до 5 | - | Число від 0 до 5 0 : Стан в нормі;1 : Немає мережі 230 В;2 : Помилка силового блоку;3 : Сигналізація про високу, понад 75&deg;C, внутрішню температуру силового блоку;4 : Спрацював захист від перенапруги;5 : Спрацював захист від перевантаження;| `int16_t` |
| Основні показники |  &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 1 | Режим роботи | Тільки читання (R) | Від 0 до 3 | - | Число від 0 до 3 0 : Вихід вимкнений;1 : Стабілізація напруги;2 : Стабілізація струму;3 : Стабілізація потенціалу; |  `int16_t` |
| 2 | Вихідна напруга, V*10 | Тільки читання (R) | Від 0 до 100.0 V | 0.1 V | Число від 0 до 1000 | `int16_t` |
| 3 | Вихідний струм, A*10 | Тільки читання (R) | Від 0 до 100.0 A | 0.1 A | Число від 0 до 1000 |  `int16_t` |
| 4 | Захисний потенціал з омічною складовою, V*100 | Тільки читання (R) | Від -10.00 до +5.00 V | 0.01 V | Число від -1000 до +500 | `int16_t` |
| Живлення | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 5 | Напруга мережі живлення, V | Тільки читання (R) | Від 0 до 300 V | 1 V | Число від 0 до 300 | `int16_t` |
| 6, 7 | Показник лічильника електроенергії, kW&sdot;h *10 | Тільки читання (R) | Від 0 до 999999.9 kW&sdot;h | 0.1 kW&sdot;h | Число від 0 до 9999999 | `int32_t` |
| 8 | Рівень заряду акумулятора, % | Тільки читання (R) | Від 0 до 100 % | 1% | Число від 0 до 100 | `int16_t` |
| Температурні показники | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 9 | Температура в шафі, &deg;C | Тільки читання (R) | Від -50 до +120 &deg;C | 1 &deg;C | Число від -50 до +120 | `int16_t` |
| 10 | Температура силового блоку, &deg;C | Тільки читання (R) | Від -50 до +120 &deg;C | 1 &deg;C | Число від -50 до +120 | `int16_t` |
| Тривалість експлуатації | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 11, 12 | Час напрацювання, годин | Тільки читання (R) | Від 0 до 999999 годин | 1 година | Число від 0 до 999999 | `int32_t` |
| 13, 14 | Час дії захисту, годин | Тільки читання (R) | Від 0 до 999999 годин | 1 година | Число від 0 до 999999 | `int32_t` | 
| Різне | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 15, 16 | Дата та час годинника реального часу перетворювача в форматі Unix Timestamp, сек | Тільки читання (R) | Від 1735682400 до 4294967295 сек | 1 сек | Число від 1735682400 до 4294967295 | `uint32_t` | 
| 17, 18, 19, 20, 21 |Зарезервовано | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| &nbsp; |Стан дверцят шафи ІПКЗ|Тільки читання (R)|Число від 0 до 1|-|Число від 0 до 1 0 : Дверцята закриті;1 : Дверцята відкриті;| `int16_t` |
| &nbsp; |Стан зовнішніх дверей|Тільки читання (R)|Число від 0 до 1|-|Число від 0 до 1 0 : Двері закриті;1 : Двері відкриті| `int16_t` |
| &nbsp; |Стан мережі 230V|Тільки читання (R)|Число від 0 до 1|-|Число від 0 до 1 0 : Мережі немає;1 : Мережа є;| `int16_t` |
| &nbsp; |Стан ланцюгів навантаження|Тільки читання (R)|Число від 0 до 2|&shy;-|Число від 0 до 2 0 : Норма;1 : Обрив;2 : Коротке замикання;| `int16_t` |
| &nbsp; |Стан вимірювальних ланцюгів від електрода порівняння|Тільки читання (R)|Число від 0 до 2|-|Число від 0 до 2 0 : Норма;1 : Обрив;2 : Коротке замикання;| `int16_t` |

## Управління параметрами перетворювача.

Читання функція 03 (0x03) Read Holding Registers та/або 04 (0x04) Read Input Registers, запис функція 06 (0x06) Write Single Register та/або 16 (0x10) Write Multiple registers.

| **Адреса регістрів** | **Функціонал** | **Доступ** | **Діапазон та формат даних в перетворювачі** | **Точність** | **Діапазон та формат даних в регістрах** | **Тип даних** |
|---|---|---|---|---|---|---|
| Встановлення режиму роботи | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 22 | Керування режимом роботи | Читання та запис (R/W) | Число від 0 до 3 | - |Число від 0 до 30 : Вимкнути вихід; 1 : Режим стабілізації напруги;2 : Режим стабілізації струму;3 : Режим стабілізації потенціалу;| `int16_t` |
| 23 | Уставка вихідної напруги, V*10 | Читання та запис (R/W) | Від 0 до 100.0 V | 0.1 V | Число від 0 до 1000 | `int16_t` |
| 24 | Уставка вихідного струму, А*10 | Читання та запис (R/W) | Від 0 до 100.0 A | 0.1 A | Число від 0 до 1000 | `int16_t` |
| 25 | Уставка захисного потенціалу з омічною складовою, V*100 | Читання та запис (R/W) | Від -10.0 до 0 V | 0.01 V | Число від -1000 до 0 | `int16_t` |
| Обмеження вихідного струму та напруги при аварії | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 26 | Максмимальний струм при обриві мідносульфатного електрода порівняння, А*10|Читання та запис (R/W) | Від 0 до 100.0 A | 0.1 A | Число від 0 до 1000 | `int16_t` |
| 27 | Максмимальна напруга при обриві ланцюгів навантаження, V*10 | Читання та запис (R/W) | Від 0 до 100.0 V | 0.1 V | Число від 0 до 1000 | `int16_t` |
| Налаштування ПІД регулятора | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |
| 28 | Режим роботи ПІД регулятора | Читання та запис (R/W) | Від 0 до 1 | - | Число від 0 до 1 0 : Стандартний режим; 1 : Ручний режим;| `int16_t` |
| 29 | Пропорційний коефіцієнт ПІД регулятора для ручного режиму, KP*10 | Читання та запис (R/W)|Від 0.1 до 10.0|0.1 KP|Число від 1 до 100| `int16_t` |
| 30 | Інтегральний коефіцієнт ПІД регулятора для ручного режиму, KI*10 | Читання та запис (R/W)|Від 0.1 до 10.0|0.1 KI|Число від 1 до 100| `int16_t` |
| 31 | Диференціальний коефіцієнт ПІД регулятора для ручного режиму, KD*10 | Читання та запис (R/W)|Від 0.1 до 10.0|0.1 KD|Число від 1 до 100| `int16_t` |
| 32, 33, 34, 35, 36 | Зарезервовано | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |

## Дані про перетворювач.

Читання функція 03 (0x03) Read Holding Registers та/або 04 (0x04) Read Input Registers.

| **Адреса регістрів** | **Функціонал** | **Доступ** | **Діапазон та формат даних в перетворювачі** | **Точність** | **Діапазон та формат даних в регістрах** | **Тип даних** |
|---|---|---|---|---|---|---|
| 37, 38 | ID номер | Тільки читання (R) | Від 1 до 999999 | 1 | Число від 1 до 999999 | `int32_t` |
| 39 | Серійний номер | Тільки читання (R) | Від 1000 до 9999 | 1 | Число від 1000 до 9999 | `int16_t` |
| 40 | Рік виготовлення, рік | Тільки читання (R) | Від 2025 до 2055 року | 1 рік | Число від 2025 до 2055 | `int16_t` |
| 41 | Номінальна вихідна потужність, W | Тільки читання (R) | Від 0 до 5000 W | 1 W | Число від 0 до 5000 | `int16_t` |
| 42 | Номінальна вихідна напруга, V | Тільки читання (R) | Від 0 до 100 V | 1 V | Число від 0 до 100 | `int16_t` |
| 43 | Номінальний вихідний струм, A | Тільки читання (R) | Від 0 до 100 A | 1 A | Число від 0 до 100 | `int16_t` |
| 44 | Версія апаратного забезпечення | Тільки читання (R) | Від 1.0 до 10.0 | 0.1 | Число від 10 до 100 | `int16_t` |
| 45 | Версія програмного забезпечення | Тільки читання (R) | Від 1.0 до 10.0 | 0.1 | Число від 10 до 100 | `int16_t` |
| 46, 47, 48, 49, 50 | Зарезервовано| &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |

## Управління параметрами ModBus.

Читання функція 03 (0x03) Read Holding Registers та/або 04 (0x04) Read Input Registers, запис функція 06 (0x06) Write Single Register та/або 16 (0x10) Write Multiple registers.

| **Адреса регістрів** | **Функціонал** | **Доступ** | **Діапазон значень** | **Точність** | **Діапазон та формат даних в регістрах** | **Тип даних** |
|---|---|---|---|---|---|---|
| 51, 52 | Бітрейт в мережі RS-485, baud | Читання та запис (R/W) | 4800, 9600, 19200, 38400, 57600, 115200 | 1 | Число 4800, 9600, 19200, 38400, 57600, 115200 | `int32_t` |
| 53 | Modbus ID адреса перетворювача в мережі RS-485 | Читання та запис (R/W) | Від 1 до 247 | 1 | Число від 1 до 247 | `int16_t` |
| 54 | Modbus ID адреса перетворювача в мережі GSM | Читання та запис (R/W) | Від 1 до 247 | 1 | Число від 1 до 247 | `int16_t` |
| 55, 56, 57, 58, 59 | Зарезервовано | &nbsp; | &nbsp; | &nbsp; | &nbsp; | &nbsp; |

У разі модифікації Modbus ID адреси перетворювача, нова адреса набуває чинності негайно.  
У разі модифікації бітрейту в мережі RS-485, нова швидкість набуває чинності негайно. 

!!! warning "Діапазон дозволених адресів регістрів та даних"

    - При спробі читання та/або запису даних поза межами вказаного вище в таблицях адресного простору - повертається помилка.
    - При спробі запису даних поза межами вказаного вище в таблицях дозволеного діапазону - повертається помилка.

!!! info "Зарезервовані регістри"

    - Регістри 17, 18, 19, 20, 21, 32, 33, 34, 35, 36, 46, 47, 48, 49, 50, 55, 56, 57, 58, 59 зарезервовані на випадок додавання параметрів в адресний простір в майбутньому.
    - При читанні повертається нуль.
    - Після запису дані не зберігаються.
